# 激光雷达辅助风机功率预测实验报告

> **执行脚本**：`CODE/#8功率预测模型对比.py`  
> **数据来源**：`PROCESS_DATA/#7构建好的训练数据集.csv`（GBK 编码）  
> **结果文件**：`PROCESS_DATA/#8模型对比结果.csv`

---

## 一、问题背景与研究目标

峡沙 56 号风机机舱上架设了一台激光雷达，可在风机前方 40 m、60 m、90 m、120 m、150 m、180 m、210 m、240 m、270 m、300 m 共 10 个距离处测量水平风速（HWS）、垂直风切变（VShear）、水平风切变（HShear）、湍流强度（TI1~TI4）等气象参量。

本实验围绕以下核心问题展开：

| 研究问题 | 实验设计对应 |
|---------|------------|
| 激光雷达风速能否比 SCADA 机舱风速更好地预测功率？ | Exp-0 vs Exp-1 |
| 哪个距离的激光雷达风速最有预测价值？ | Exp-1 逐距离对比 |
| 多距离激光雷达风速组合是否能进一步提升精度？ | Exp-2 |
| VShear / HShear / TI 等气象特征是否有增益？ | Exp-3 |
| LSTM 时序模型能否利用历史序列进一步改善预测？ | Exp-4 |

---

## 二、数据说明与预处理

### 2.1 数据来源

- **训练数据集**：`#7构建好的训练数据集.csv`，共 109,197 行，9,927 个 10 分钟时间戳，覆盖 2024-08-30 ~ 2024-11-20。
- 每个时间戳包含 11 行（Distance=0 对应 SCADA 机舱数据，Distance=40~300m 对应 10 个激光雷达测量距离）。
- **目标变量**：`ACTIVE_POWER_#56_对齐_前10分钟均值`（kW），即南瑞平台记录、经时间戳对齐后的 10 分钟平均有功功率。

### 2.2 特征工程

将长格式数据（每距离一行）转为宽格式（每时间戳一行），提取以下特征列：

| 特征名 | 来源 | 说明 |
|-------|------|------|
| `HWS_scada` | Distance=0 HWS(hub) | SCADA 机舱风速（m/s） |
| `power_now` | ACTIVE_POWER（当前时刻） | 当前 10 分钟平均有功功率（kW），作为自回归输入 |
| `HWS_{d}m`（d=40~300） | 各距离 HWS(hub) | 激光雷达反演水平风速（m/s） |
| `VShear_{d}m` | 各距离 VShear | 垂直风切变（无量纲） |
| `HShear_{d}m` | 各距离 HShear | 水平风切变（无量纲） |
| `TI_avg_{d}m` | TI1~TI4 均值 | 各测量距离的平均湍流强度 |

**不使用风向特征**（DIR/Veer）：当前风向数据质量较差，可能引入噪声，待数据质量提升后再考虑纳入。

### 2.3 预测目标

预测**下一个 10 分钟**的 `ACTIVE_POWER_#56_对齐_前10分钟均值`，即以当前时刻 $t$ 的特征预测 $t+1$ 时刻的功率（10 min 超前预测）。

### 2.4 训练/测试集划分

- 按**时间顺序**划分，前 80% 为训练集，最后 20% 为测试集（不随机打乱，保持时序）。
- 训练集末尾 10% 用作验证集，配合 Early Stopping 防止过拟合。
- 有效时间戳（power_now 非空）：**9,864 个**，测试集样本量约 **1,972** 条。

### 2.5 时间连续性校验（LSTM 专用）

数据中存在 **140 处**时间戳间隙（最小间隙 20 分钟，最大间隙约 8 小时）。若直接按行构建滑动窗口，会将不连续时段拼接在一起，导致 LSTM 学到错误的时序模式。

**解决方案**：将所有时间戳按连续性切分为 **143 个连续段**（最大段长 1152 个时间步，最小段长 1），LSTM 的滑动窗口**只在每个连续段内部**构建，不跨越段间间隙。

---

## 三、模型设置

### 3.1 LightGBM / XGBoost

| 超参数 | 值 |
|-------|---|
| n_estimators | 1000（带 Early Stopping，patience=50） |
| learning_rate | 0.05 |
| num_leaves（LGB）/ max_depth（XGB） | 63 / 6 |
| subsample | 0.8 |
| colsample_bytree | 0.8 |
| 缺失值处理 | 各列中位数填充 |

### 3.2 LSTM

| 超参数 | 值 |
|-------|---|
| 回望窗口 | 6 步 × 10 min = 60 分钟 |
| 架构 | LSTM(64) → Dropout(0.2) → Dense(32) → Dense(1) |
| 优化器 | Adam（lr=1e-3） |
| 早停 | patience=10 |
| 输入标准化 | StandardScaler（仅在训练集拟合） |
| 连续段约束 | ✅ 仅在连续时间段内构建序列 |

---

## 四、实验方案与结果

### Exp-0：基准模型（SCADA HWS + 当前功率）

**特征**：`HWS_scada`、`power_now`  
**目标**：预测下一步 `ACTIVE_POWER`

| 模型 | RMSE (kW) | MAE (kW) | R² |
|------|-----------|----------|-----|
| LightGBM | 453.1 | 287.8 | 0.9595 |
| XGBoost | 438.1 | 281.1 | 0.9622 |

**分析**：以当前功率为输入的自回归特征极具预测力，R² 已达 0.96 以上。XGBoost 表现略优于 LightGBM。

---

### Exp-1：逐距离 LiDAR 风速（HWS + 当前功率）

**特征**：`HWS_scada` + `HWS_{d}m` + `power_now`（d 逐一遍历 40~300m）

| 距离 (m) | LightGBM RMSE | LightGBM R² | XGBoost RMSE | XGBoost R² |
|---------|--------------|-------------|--------------|-------------|
| **40**  | 440.5 | 0.9618 | 433.9 | 0.9629 |
| **60**  | 434.7 | 0.9628 | 433.4 | **0.9630** |
| **90**  | **433.3** | **0.9630** | 437.6 | 0.9623 |
| 120 | 438.6 | 0.9621 | 434.1 | 0.9629 |
| 150 | 437.8 | 0.9622 | 435.5 | 0.9626 |
| 180 | 435.2 | 0.9627 | 439.8 | 0.9619 |
| 210 | 436.6 | 0.9624 | 439.1 | 0.9620 |
| 240 | 444.1 | 0.9611 | 437.0 | 0.9624 |
| 270 | 446.9 | 0.9606 | 440.9 | 0.9617 |
| 300 | 454.2 | 0.9593 | 441.3 | 0.9616 |

**基准（仅 SCADA）**：LightGBM RMSE=453.1，XGBoost RMSE=438.1

**分析**：
- **LightGBM 最优距离：90 m**（RMSE=433.3，相比基准降低 **4.4%**）。
- 近距离（60~90 m）整体优于远距离（240~300 m），说明风机前方近距离的风速与下一时刻功率相关性更强——这与风机的空气动力学响应时间一致（风到达风机后约 10 s 内产生响应）。
- **XGBoost 最优距离：60 m**（RMSE=433.4），与 LightGBM 规律一致。
- 随距离增大（>120 m），预测精度总体下降，说明远距离的超前风速与 10 min 后的功率相关性减弱。

---

### Exp-2：多距离 LiDAR HWS 组合

**特征**：`HWS_scada` + 若干距离的 `HWS_{d}m` + `power_now`

| 组合 | 距离范围 | LightGBM RMSE | XGBoost RMSE |
|-----|---------|--------------|--------------|
| 近距 | 40~120 m | 446.4 | 439.7 |
| 中距 | 150~210 m | 441.0 | 436.6 |
| 远距 | 240~300 m | 455.9 | 434.7 |
| 全距离 | 40~300 m | 448.7 | 437.1 |

**基准（仅 SCADA）**：LightGBM=453.1，XGBoost=438.1

**分析**：
- 令人意外的是，**多距离组合的效果普遍弱于最优单距离（90 m 或 60 m）**。
- 原因推测：在特征空间中加入冗余的多距离风速（相互高度相关），反而干扰了模型对最有信息量的特征的利用，导致过拟合或特征竞争效应。
- 全距离（40~300 m）组合的 RMSE（LightGBM=448.7）甚至接近仅使用 SCADA 风速的基准，进一步说明盲目堆叠特征会降低性能。
- **结论**：在本任务中，精选单距离（60~90 m）的激光雷达风速优于多距离堆叠。

---

### Exp-3：气象特征扩展（全距离 HWS + 当前功率 + 各类特征）

**基础特征**：`HWS_scada` + 全部 10 个距离 `HWS_{d}m` + `power_now`，在此基础上逐步添加：

| 扩展特征 | LightGBM RMSE | LightGBM R² | XGBoost RMSE |
|---------|--------------|-------------|--------------|
| 无扩展（基础） | 448.7 | 0.9603 | 437.1 |
| + VShear（10 个距离） | 458.8 | 0.9585 | 438.0 |
| + HShear（10 个距离） | 450.2 | 0.9601 | 439.3 |
| + TI_avg（10 个距离） | 449.7 | 0.9601 | 441.5 |
| + 全部气象特征 | 472.9 | 0.9559 | 456.3 |

**分析**：
- **VShear、HShear、TI 均未能提升预测性能**，反而使 LightGBM RMSE 进一步增大。
- 添加的气象特征越多，性能下降越明显（全部气象特征时 LightGBM RMSE=472.9，是所有实验中最差的结果）。
- 可能原因：
  1. **特征维度过高**：基础特征已有 12 列，加入 VShear/HShear/TI 后扩展至 42 列，而样本量仅约 8000（训练集），维度灾难效应显现。
  2. **特征信噪比低**：VShear、HShear、TI 的测量可能存在较大噪声（如 TI1~TI4 中存在异常值），与功率的直接相关性弱。
  3. **功率的主要决定因素是风速**（三次方关系），而风切变和湍流对功率的影响是二阶效应，在当前数据规模下难以被模型捕捉。
- **结论**：在当前数据量和数据质量下，气象特征扩展无助于提升性能，暂不建议使用。

---

### Exp-4：LSTM 时序模型

**回望窗口**：6 步（60 分钟历史）；**时间连续性约束**：仅在 143 个连续段内构建窗口

| 模型配置 | RMSE (kW) | MAE (kW) | R² | 样本量 |
|---------|-----------|----------|-----|-------|
| LSTM（SCADA HWS + 当前功率） | 582.7 | 384.7 | 0.9318 | 1825 |
| LSTM（全距离 HWS + 当前功率） | 604.1 | 407.2 | 0.9266 | 1825 |
| LSTM（全距离 HWS + 当前功率 + 全气象特征） | 647.7 | 441.2 | 0.9157 | 1825 |

**分析**：
- LSTM 的性能显著弱于树模型（LightGBM/XGBoost）。Baseline 下 LSTM RMSE=582.7，而 XGBoost RMSE 仅 438.1（差距约 33%）。
- 主要原因：
  1. **样本量限制**：连续性约束后可用序列约 8000~9000 条，LSTM 参数量相对较多，容易过拟合。
  2. **自回归特征已包含时序信息**：将 `power_now` 作为特征已隐式编码了时序依赖关系，LSTM 从额外历史窗口中获取的边际增益有限。
  3. **时间连续性约束**使有效训练序列减少，且不同段之间无法传递信息。
- LSTM 加入 LiDAR 特征后性能进一步下降，说明在序列模型中大量 LiDAR 特征引入了更多噪声。

---

## 五、综合对比与最终结论

### 5.1 最终性能排名（测试集，预测步长 +10 min）

| 排名 | 模型 | 特征组合 | RMSE (kW) | R² |
|-----|------|---------|-----------|-----|
| 🥇 1 | LightGBM | SCADA HWS + LiDAR 90m HWS + 当前功率 | **433.3** | **0.9630** |
| 🥈 2 | XGBoost | SCADA HWS + LiDAR 60m HWS + 当前功率 | 433.4 | 0.9630 |
| 🥉 3 | XGBoost | SCADA HWS + LiDAR 40m HWS + 当前功率 | 433.9 | 0.9629 |
| 4 | XGBoost | SCADA HWS + 当前功率（Baseline） | 438.1 | 0.9622 |
| 5 | LightGBM | SCADA HWS + 当前功率（Baseline） | 453.1 | 0.9595 |
| ... | LSTM | SCADA HWS + 当前功率 | 582.7 | 0.9318 |

### 5.2 关键结论

1. **激光雷达风速确实有效，但增益有限**：最优单距离（90 m，LightGBM）使 RMSE 从 453.1 kW 降至 433.3 kW，降幅约 **4.4%**。整体看，激光雷达风速的贡献是正向但较小的。

2. **自回归特征（当前功率）是最重要的预测因子**：加入 `power_now` 后基准性能已很高（R²=0.96），激光雷达对边际精度的提升空间相对有限。

3. **最优距离为近距（60~90 m）**：近距离激光雷达测量的是即将到达风机的风，与 10 min 后的功率最相关；远距离（240~300 m）的超前风速与近期功率的相关性减弱，预测效果甚至弱于 SCADA 基准。

4. **多距离 HWS 组合不如单距离**：堆叠多距离特征引入冗余信息和噪声，LightGBM 性能下降；XGBoost 因树结构不同对冗余特征更鲁棒，但同样未超越单距离最优结果。

5. **VShear/HShear/TI 暂无增益**：当前数据量下，这些特征反而使性能下降，可能是信噪比低或维度诅咒所致。待数据量增加后可重新评估。

6. **LSTM 不如树模型**：在约 1 万条 10 分钟粒度数据上，树模型的性能明显优于 LSTM。若要充分发挥 LSTM 的优势，需要更大的数据集或更长的时间序列。

### 5.3 后续建议

| 方向 | 建议 |
|-----|------|
| 最优特征组合 | SCADA HWS + 激光雷达 90 m HWS + 当前功率 |
| 风向特征 | 待数据质量提升后（过滤低置信度测量值后）再纳入 |
| 气象特征 | 待数据量增加（>3 万条）后重新评估 VShear/TI 的增益 |
| 多步预测 | 探索 +20 min、+30 min 等更长超前预测，LiDAR 的远距离测量在此场景下价值可能更高 |
| 模型架构 | 积累更多数据后可尝试 Transformer 或 TCN 时序模型 |
| 数据增强 | 考虑加入气象数值预报（NWP）数据，弥补长期预测能力不足 |

---

## 六、图表说明

| 文件名 | 内容 |
|-------|------|
| `#8_exp1_distance_vs_rmse.png` | Exp-1：逐距离 LiDAR HWS 对 RMSE 的影响（与 SCADA 基准对比） |
| `#8_exp_comparison.png` | LightGBM 所有实验的 RMSE / R² 综合排名 |
| `#8_model_comparison.png` | 关键实验：LightGBM / XGBoost / LSTM 性能对比 |
| `#8_feature_importance.png` | LightGBM 全特征模型 Top-30 特征重要性 |
| `#8_pred_vs_actual.png` | LightGBM Baseline 预测值 vs 实际值散点图 |
| `#8模型对比结果.csv` | 全部实验的 RMSE / MAE / R² / N 数据表 |
