# 峡沙56号风机 SCADA 与南瑞平台有功功率时间戳对齐分析报告

**分析日期：** 2026-03-16  
**数据来源：** `DATA/峡沙56号_合并风机导出数据和南瑞数据.csv`  
**分析目标：** 验证南瑞平台（NARI）与风机 SCADA 导出数据之间是否存在时间戳滞后

---

## 1. 数据概述

| 项目 | 数值 |
|------|------|
| 数据记录总数 | 118,929 条 |
| 时间范围 | 2024-08-30 00:00 ～ 2024-11-20 23:59 |
| 时间粒度 | 1 分钟/条 |
| 重复时间戳 | 0 条 |
| 缺失值 | 0 条 |

**字段说明：**

| 列名 | 含义 | 来源 |
|------|------|------|
| `ACTIVE_POWER_#56` | 56 号风机有功功率 | 南瑞（NARI）平台 |
| `WINDSPEED_#56` | 56 号风机风速 | 南瑞（NARI）平台 |
| `平均有功功率_风机导出` | 56 号风机平均有功功率 | 风机 SCADA 导出 |

---

## 2. 基础统计对比

| 统计量 | NARI 有功功率 (kW) | SCADA 有功功率 (kW) |
|--------|-------------------|---------------------|
| 均值 | 1,688.87 | 1,689.36 |
| 标准差 | 2,083.43 | 2,075.92 |
| 最小值 | −111.00 | −58.10 |
| 最大值 | 6,888.10 | 6,778.22 |
| 均值差（NARI − SCADA） | **−0.49 kW** | — |

> **结论**：两平台有功功率的整体均值和方差高度吻合（均值相差仅 0.49 kW），说明两平台记录的是同一台风机的同一物理量，数据本身无系统性幅值偏差。

---

## 3. 时间断点分析

数据时间序列共有 **5 处非 1 分钟时间间隔**，详情如下：

| 时间点 | 间隔时长 |
|--------|---------|
| 2024-09-16 01:01 | 2 分钟 |
| 2024-09-24 09:49 | 3 分钟 |
| 2024-09-24 17:37 | 2 分钟 |
| 2024-10-12 09:36 | **9 小时 37 分钟**（数据缺口） |
| 2024-10-12 14:39 | 12 分钟 |

> **注意**：2024-10-12 存在一段约 9.6 小时的数据缺口，这很可能是通信中断或设备停机导致的，两平台均缺失该时段数据，不影响时间戳偏移分析。

---

## 4. 时间滞后（互相关）分析

### 4.1 方法说明

对不同的时移量（lag）进行枚举，将 NARI 数据在时间轴上相对于 SCADA 数据做平移，计算每个时移量下的 **Pearson 相关系数**和 **均方根误差（RMSE）**：

- `lag > 0`：NARI 时序整体向后平移 lag 分钟，等价于"NARI 时间戳比 SCADA 滞后 lag 分钟"  
- `lag = 0`：直接对齐，无时移  
- `lag < 0`：SCADA 时序整体向后平移 |lag| 分钟

### 4.2 关键结果

| 时移量 (min) | Pearson 相关系数 | RMSE (kW) |
|-------------|----------------|-----------|
| −5 | 0.965257 | 548.26 |
| −4 | 0.967286 | 532.01 |
| −3 | 0.969506 | 513.65 |
| −2 | 0.971774 | 494.18 |
| −1 | 0.974204 | 472.43 |
| **0（无时移）** | **0.976678** | **449.22** |
| +1 | 0.980499 | 410.78 |
| **+2** | **0.989748** | **297.88** |
| **+3（最优）** | **0.993107** | **244.30** ✅ |
| +4 | 0.985028 | 359.95 |
| +5 | 0.978713 | 429.17 |

**最优时移为 +3 分钟**：相关系数从 0.9767（无时移）提升至 **0.9931**，RMSE 从 449.22 kW 降低至 **244.30 kW**（降幅约 45.6%）。

### 4.3 时移方向含义解释

正时移（lag = +3）意味着：将 NARI 数据整体向前挪动 3 分钟后，与 SCADA 数据对齐最佳。  
**物理含义**：对于同一个物理事件（如风速变化引起的功率波动），SCADA 平台的时间戳早于 NARI 平台约 3 分钟。

换言之：

> **南瑞（NARI）平台数据的时间戳相对于 SCADA 平台存在约 3 分钟的滞后。**

---

## 5. 按月分段分析

| 月份 | 记录数 | 零时移相关系数 | 最优时移 (min) | 最大相关系数 |
|------|--------|--------------|--------------|------------|
| 2024-08 | 2,880 | 0.9324 | **+2** | 0.9929 |
| 2024-09 | 43,196 | 0.9860 | **+2** | 0.9971 |
| 2024-10 | 44,053 | 0.9704 | **+3** | 0.9933 |
| 2024-11 | 28,800 | 0.9679 | **+3** | 0.9892 |

**发现**：
- 8 月、9 月：NARI 滞后 SCADA **2 分钟**；
- 10 月、11 月：NARI 滞后 SCADA **3 分钟**；
- 时间戳偏差在不同月份略有差异，说明两平台时间同步机制存在轻微漂移，**滞后量在 2～3 分钟之间**。

---

## 6. 分析图表

下图包含四个子图，直观呈现分析结果：

![分析图表](./analysis_figures.png)

| 子图 | 内容 |
|------|------|
| Fig 1 | 全局时序对比（每 10 分钟采样） |
| Fig 2 | 互相关系数随时移量变化曲线 |
| Fig 3 | 单日（2024-10-01）时序对比及 +3 分钟对齐效果 |
| Fig 4 | 时移 +3 分钟后的散点图（r = 0.9931） |

---

## 7. 结论与建议

### 7.1 核心结论

1. **时间戳存在系统性滞后**：南瑞（NARI）平台导出的有功功率数据，相对于风机 SCADA 导出数据，存在约 **2～3 分钟** 的时间戳滞后，全局最优滞后量为 **3 分钟**。

2. **两平台数据整体一致性良好**：在无时移情况下，相关系数已达 0.977；施加 3 分钟时移校正后，相关系数提升至 **0.993**，RMSE 降低约 46%，说明滞后是两平台差异的主要来源。

3. **无幅值系统性偏差**：均值相差仅 0.49 kW（< 0.03%），两平台测量的物理量一致。

4. **时间偏差轻微漂移**：8～9 月偏差 2 分钟，10～11 月偏差 3 分钟，漂移约 1 分钟，可能由 NARI 平台数据采集或传输机制的周期性调整导致。

### 7.2 建议

| 序号 | 建议 |
|------|------|
| 1 | **数据融合时须进行时移校正**：在将 NARI 数据与 SCADA 数据联合分析（如发电量统计、功率曲线拟合）时，应将 NARI 数据时间戳统一前移 3 分钟（或将 SCADA 数据后移 3 分钟）。 |
| 2 | **分段校正效果更优**：若精度要求较高，可对 8～9 月使用 2 分钟校正，对 10～11 月使用 3 分钟校正。 |
| 3 | **核查 NARI 平台时钟同步机制**：建议联系南瑞运维团队，确认 NARI 平台数据时间戳的生成方式（采集时刻 vs. 入库时刻），排查时钟漂移根本原因。 |
| 4 | **核查 2024-10-12 数据缺口**：该日存在约 9.6 小时数据缺口，需确认是否与设备停机记录吻合，并评估对统计分析的影响。 |

---

## 8. 附录：分析方法说明

### 互相关（Cross-Correlation）方法

$$r(\tau) = \frac{\sum_{t} [x(t) - \bar{x}][y(t+\tau) - \bar{y}]}{\sqrt{\sum_{t}[x(t)-\bar{x}]^2 \cdot \sum_{t}[y(t)-\bar{y}]^2}}$$

其中：
- $x(t)$：SCADA 有功功率时间序列  
- $y(t)$：NARI 有功功率时间序列  
- $\tau$：时移量（单位：分钟）

使 $r(\tau)$ 最大的 $\tau$ 即为最优时移量，也是两平台时间戳的估计偏差。

### RMSE

$$\text{RMSE}(\tau) = \sqrt{\frac{1}{N}\sum_{t=1}^{N}[x(t) - y(t+\tau)]^2}$$

RMSE 越小，表示两序列对齐效果越好。

---

*报告由自动分析脚本生成，基于互相关法和逐分钟时移枚举分析。*
